# NYC cooling tower annual certification

> Registered NYC cooling towers that operated during the year need an annual certification by November 1. Each piece of registered equipment needs its own certification, submitted online by the system permission owner through the NYC Cooling Tower Registration Portal. A health department inspection does not replace it.

Source page: https://coderalert0.github.io/nyc-dob-violations-site/cooling-tower-annual-certification.html
Checked against city sources on November 4, 2026. Independent app. Not affiliated with or endorsed by the NYC Department of Buildings or the City of New York.

## What the certification must say

The certification must state that the cooling tower has been inspected, tested, cleaned and disinfected in compliance with Section 17-194.1 of the Administrative Code and Chapter 8 of Title 24 of the Rules of the City of New York. It must also document any corrective actions taken.

## How to submit it

1. Sign in to your NYC Cooling Tower Registration Portal account and open My Homepage.
2. Open the Equipment Page. Each piece of equipment has a registration number starting with the digit 1.
3. Click Upload Documents, complete the form and click Submit.
4. Keep the emailed receipt in your cooling tower records as proof of upload.
5. Repeat for each piece of equipment.

## If the tower did not operate

| Situation | What to do |
|---|---|
| Did not operate, and is not decommissioned | Upload a statement of non-operation through the same steps |
| Decommissioned, with Health Department email confirmation | No annual certification is needed |
| Decommissioned, but the Health Department was not told | File a decommissioning form through the portal |

## Other cooling tower requirements

| Requirement | Timing |
|---|---|
| Legionella sampling | Monthly since May 8, 2026, with no more than 31 days between samples |
| Reporting each sample date in the portal | Within five days of sample collection |
| Hyperhalogenation | Between July 1 and August 31 each year |
| Summertime Hyperhalogenation Declaration Form | Within 30 days of the procedure |
| Keeping maintenance records | At least three years |

## Frequently asked questions

### When is the NYC cooling tower certification due?

November 1. The city's notice for 2026 set the deadline at November 1, 2026 for all registered towers that operated in 2026.

### Does a health department inspection count as the certification?

No. The Health Department regularly inspects cooling tower systems, but the annual certification is a separate filing that the owner uploads through the portal.

### Do I need a certification for each tower?

Each piece of registered equipment in the system needs one. For more than one piece of equipment, repeat the submission for each.

## Sources

- [NYC Health: Cooling Tower Annual Certification notice](https://www.nyc.gov/assets/doh/downloads/pdf/cd/cooling-tower-annual-certification.pdf)
- [NYC Health: Cooling Towers](https://www.nyc.gov/site/doh/business/permits-and-licenses/cooling-towers.page)
- [Chapter 8 of Title 24 RCNY: Cooling Towers](https://www.nyc.gov/assets/doh/downloads/pdf/about/healthcode/health-code-chapter8.pdf)
